# 接地原理 v1.0｜來源與查證紀錄

日期：2026-10-31。對應正文：[接地原理 v1.0](GROUNDING_PRINCIPLES.md)。

## 1. 查證範圍

本次完成原理、人體觸電風險、接地網對現場安全的三部分寫作。查證是針對引用段落，不宣稱逐頁審查全部來源。已取得完整 PDF 與「已確認整份文件所有內容」是不同狀態。

- S01–S03：前次已閱讀官方網頁正文，本次沿用相同條款定位。
- S04–S08：已從機構官方網址下載完整 PDF，閱讀相關段落；並對關鍵頁進行圖像檢視。
- S09：已閱讀發布者網站的完整頁面，記錄頁面修訂日期。
- S10：已讀取 IEEE PCIC 網站提供的公開 PDF，僅採用分流的定性說明。
- IEEE／IEC 正式標準：仍只有官方目錄與摘要，沒有將其當成已讀原文引用。

## 2. 已使用來源

### S01｜OSHA 1910.269 Appendix C

- 機構：美國勞工部 Occupational Safety and Health Administration。
- 題名：Protection From Hazardous Differences in Electric Potential。
- [官方原文](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.269AppC)。HTML 無固定頁碼。
- 核對位置：I；II.A–B；III.A、III.B、III.C.1。
- 正文位置：1.4、2.3、3.2；圖 2、圖 3 的概念基礎。
- 限制：電力作業保護的美國法規附錄；不直接取代臺灣永久接地網設計規範。人體限值與工作程序不在本版轉用範圍。

### S02｜OSHA 1910.304

- 題名：Wiring design and protection。
- [官方原文](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.304)。HTML 無固定頁碼。
- 核對位置：(g)(4)(i)、(g)(5)、(g)(8)(i)；前版另閱讀 (g)(1)(v)(E)。
- 用途：圖 1 的已接地系統連接關係，與 S05 交叉比較。
- 限制：不將本條文直接宣稱為臺灣火力電廠法定要求。網頁頁尾列修訂資訊至 2008 年；查閱年份不是版本年份。

### S03｜OSHA Construction eTool

- 題名：Electrical Incidents — Grounding。
- [官方原文](https://www.osha.gov/etools/construction/electrical-incidents/grounding)。頁面未見明確版次。
- 核對位置：System or Service Ground、Equipment Ground。
- 用途：1.1 的入門區分。
- 限制：營造安全教材；不採用其中接地位置、接地極尺寸或阻值作為本案要求。

### S04｜NIOSH 2009-113

- 機構：美國 CDC／National Institute for Occupational Safety and Health。
- 題名：Electrical Safety: Safety and Health for Electrical Trades Student Manual，Revised Edition。
- 作者：Thaddeus W. Fowler、Karen K. Miles；更新工作與其他人員見原文件致謝頁。
- 年份：2009。[官方目錄](https://www.cdc.gov/niosh/publications/numbered/2009-113.html)標示 March 2009，下載 PDF 版權／出版資訊頁標示 April 2009；本稿以「2009」記載，不混同網站更新日期。
- [官方 PDF](https://www.cdc.gov/niosh/docs/2009-113/pdfs/2009-113.pdf)｜[本地副本](research/NIOSH_2009_113.pdf)。
- 核對位置：§1 pp.2–5（PDF 第 10–13 頁）；§2 pp.6–11（PDF 第 14–19 頁）。
- 用途：2.1–2.2、圖 2。
- 限制：一般電氣職業安全教材；本稿不轉載其人體電流數值表，也不把表中數值視為人人適用的安全界線。PDF 註明 public domain；本稿仍以摘要與自製圖呈現。

### S05｜DOE-HDBK-1092-2013

- 機構：美國 Department of Energy。
- 題名：Electrical Safety；2013。
- [官方目錄](https://www.energy.gov/ehss/articles/doe-hdbk-1092-2013)｜[官方 PDF](https://www.energy.gov/sites/default/files/2026-04/DOE-HDBK-1092-2013.pdf)｜[本地副本](research/DOE_HDBK_1092_2013.pdf)。
- 核對位置：§§5.2–5.5.3，pp.30–35（PDF 第 41–46 頁），特別是 §5.5.1 的回流路徑。
- 用途：1.2、2.4、圖 1。
- 限制：DOE 手冊及其當時引用的規範，不是臺灣法規；未將其「零電位」的簡化目的敘述解讀為故障時必然零伏。正文使用具體回路說明，並與 S01 的電位差解釋配合。

### S06｜EPRI 3002013162

- 機構：Electric Power Research Institute；Project Manager：W. Johnson。
- 題名：Industry Practices Related to the Application and Maintenance of Grounding Systems for Nuclear Power Plant Switchyards。
- 版本：Final Report，December 2018。年份已由 PDF 題名頁核對，沒有採用搜尋引擎顯示的收錄年份。
- [官方公開下載](https://restservice.epri.com/publicdownload/000000003002013162/0/Product)｜[本地副本](research/EPRI_3002013162.pdf)。
- 正文引用核對：p.2-36（PDF 68）；pp.2-38–2-39（PDF 70–71）；pp.2-51–2-52（PDF 83–84）；§2.2.6.3 pp.2-58–2-59（PDF 90–91）。
- 另讀 pp.2-41、2-43–2-46、2-48、2-50、2-53、2-56–2-57，以檢查上下文與限制。
- 用途：3.1–3.3 的網格、表層與轉移電位；不複製原圖。
- 限制：核電廠開關場研究報告。本稿只借用共通物理原理，未將核電廠管理要求或試驗程序套用到火力電廠。報告引用 IEEE 的地方仍屬 EPRI 轉引，不代表本案已核對 IEEE 正式標準。

### S07｜DOE-HDBK-1011/3-92

- 機構：美國 Department of Energy。
- 題名：DOE Fundamentals Handbook, Electrical Science, Volume 3 of 4。
- 版本：June 1992，Rev.0。
- [官方 PDF](https://www.energy.gov/sites/default/files/2026-04/DOE-HDBK-1011-92_VOL3.pdf)｜[本地副本](research/DOE_Electrical_Science_Vol3.pdf)。
- 核對位置：Module 8，pp.9–11（PDF 47–49）、pp.15–16（PDF 53–54）。
- 用途：1.2–1.3 的電路基礎。
- 限制：較早期基礎教材，只用於電路原理，不當作現行接地設計標準。正文另以 |Z| 表示阻抗大小，避免把大小與複數阻抗混用。

### S08｜USBR FIST Volume 4-7

- 機構：美國 Bureau of Reclamation。
- 題名：Commissioning Guide for Hydroelectric Facilities。
- 版本：2023-08-30，NEW RELEASE，FIST 024。
- [官方 PDF](https://www.usbr.gov/power/data/fist/FIST_4-7_%288-2023%29.pdf)｜[本地副本](research/USBR_FIST_4_7_2023.pdf)。
- 核對位置：§6.1.48.1，p.138（PDF 158）。
- 用途：3.4 的評估目的。
- 限制：水力設施指南；不採用其中測試電流、測試時間或方法作為本案施工／驗收程序。首句的概括性描述也未延伸成「土壤條件不影響接地電阻」之結論。

### S09｜Schneider Electric 技術指南

- 題名：General principle of protection against electrical shocks in electrical installations，Electrical Installation Guide，Chapter B。
- [發布者網站原文](https://www.electrical-installation.org/enwiki/General_principle_of_protection_against_electrical_shocks_in_electrical_installations)。
- 頁面顯示最後編輯：2026-08-05；oldid=29599。
- 核對位置：Direct contact／Indirect contact；圖 B12–B13 周邊文字；Direct-contact protection。
- 用途：1.4、2.1、3.1、圖 3 的電位差概念。
- 限制：製造商維護的開放技術指南，層級不同於正式 IEC／EN 標準；其圖號只是定位，不表示原圖已在本稿重製。

### S10｜IEEE PCIC 公開論文

- 作者：Amnit Dhindsa。
- 題名：Optimization of AC Substation Ground Grid Design and Calculations。
- 年份：2022；頁尾識別 2022-PCIC-0559。[公開 PDF](https://ieeepcic.com/2022conference/wp-content/uploads/sites/7/2022/09/2022-PCIC-0559.pdf)。
- 核對位置：摘要；§IV、§V.A，p.3 的相關脈絡。
- 用途：1.4 中「故障電流可經其他路徑分流」的定性補充。
- 限制：作者論文，不是 IEEE 標準；摘要明示面向工業用戶、非公用電力業。題名頁仍有 Paper No. 的樣板文字，故僅標示為網站公開稿，不宣稱已核實其正式出版識別或 DOI。

## 3. 對重要敘述的交叉核對

| 敘述 | 對照資料 | 結果與界線 |
| --- | --- | --- |
| 故障回路需追查至電源 | S02 與 S05 §5.5.1 | 支持圖 1 的限定模型；不外推所有系統 |
| 人體傷害與電流及時間有關 | S04 §2 與 S01 I | 定性一致；未比較或合併容許值 |
| 接地物體仍可能有電位升高 | S01 I–II 與 S09 圖 B12 | 支持基本原理；沒有以「接地即零伏」代替分析 |
| 地網配置會影響地表電位差 | S06 p.2-51 與 S09 圖 B13 | 支持定性說明；未選定網格尺寸 |
| 需要評估區域內電位差 | S01 III.B 與 S08 §6.1.48.1 | 支持「單一電阻值不足」的綜合推論；非條文原句 |

交叉核對不等於獨立實驗驗證：部分文件共同引用 IEEE，不能把相同源頭的轉引當成數次獨立驗證。

## 4. 本次刻意不採用的敘述

權威機構文件仍需逐項判斷。本表保留具體取捨，避免日後擴寫時重新引入問題。

| 來源位置 | 問題 | 處理方式 |
| --- | --- | --- |
| S06 p.2-44 | 110 lb 的公斤換算在同頁不一致 | 不轉載相關人體限值、公式或體重換算；正式數值待查標準原文 |
| S06 p.2-48 | 包含以身體感覺試探危險範圍的文字 | 不採用，也不整理成現場建議；人體不能作為安全測試工具 |
| S09 Indirect-contact protection | 將特定電流／電壓概括為不危險，條件交代不足 | 不採用其通用安全界線；本稿僅使用接觸類型與電位差解說 |
| S10 §IV | 對 GPR 與人身安全的關係有過度絕對的敘述 | 不採用；正文區分 GPR 與人體兩點電位差，但不說 GPR 與人身安全無關 |
| S03、S04、S05 部分入門敘述 | 接地／零電位／電流流向大地的表述較簡化 | 使用有明確假設的完整回路圖，並交叉參照 S01 |

以上是本報告的內容審查結果，不代表對整份來源作全面否定。

## 5. 圖表與公式核對

- 圖 1：自行繪製；僅表示中性點直接接地且有金屬回路的模型。正常負載與其他路徑已註明省略。
- 圖 2：自行繪製；不同接觸點、人體通路與風險因素的概念圖。
- 圖 3：自行設定數值；1,000 − 900 = 100，1,000 − 100 = 900。均為同一瞬間的假設電位，不是量測或電場模擬。
- 阻抗大小：限正弦穩態等效串聯模型；R、X、|Z| 均以 Ω 表示。
- 地電位升高：U_G ≈ I_G × R_G 為電阻近似，並明確區分入地電流與總故障電流；未給設計用數值。
- 沒有使用 IEEE／IEC 人體容許值、地網設計係數或施工尺寸。

## 6. 尚未取得的資料與本版完成狀態

**三個原理解說部分已完成。** 下列是升級為設計或驗收文件的前提，並非本次原理章節仍需等待的工作：

1. IEEE 3003.1、3003.2、80 及相關 IEC 標準正式全文、版本與修訂查核。
2. 臺灣或其他所在地法規、業主規範的適用性判定。
3. 電廠單線圖、實際接地網、土壤資料、故障電流、保護時間及作業位置。
4. 具相應工程責任的人員對具體設計或驗收結論進行審查。

## 7. 檔案留存

完整 PDF 保存在 `research/`，來源網址與 SHA-256 在 [下載紀錄](research/source_manifest.json)。圖表程式位於 [build_figures.py](research/build_figures.py)，輸出圖片位於 `figures/`。來源 PDF 的關鍵頁視覺核對圖保存在 `research/qa/`，只供本次研究檢查。

來源檔案供查證使用；公開可下載不代表可以任意重製其中受保護圖表。本稿未重製 EPRI 或 IEEE 原圖。
