# 火力發電廠接地原理：以權威公開資料為依據的技術解說

> 本檔保留為 v0.1 歷史初稿。三部分完整版本請閱讀 [接地原理 v1.0](GROUNDING_PRINCIPLES.md)，最新來源查核請見 [查證紀錄](GROUNDING_EVIDENCE.md)。

版本：0.1｜2026-10-31｜基礎原理討論稿

本稿先建立閱讀電廠接地資料需要的基本觀念。正文依已核對的 OSHA 公開資料整理，尚不是 IEEE／IEC 全文查證版，也不提供設計或驗收數值。來源定位與研究缺口見 [公開來源紀錄](GROUNDING_SOURCES.md)。

## 1. 先問：是哪一部分接地？

閱讀接地圖時，先分清兩個問題：電源系統的哪個點與地建立連接？設備可觸及的金屬外殼如何受到保護？前者屬系統接地，後者涉及設備接地。OSHA 的入門教材也分開介紹這兩項功能。[S03](https://www.osha.gov/etools/construction/electrical-incidents/grounding)

在電廠的閱讀情境中，可以分別追問「變壓器中性點怎麼處理」與「馬達外殼如何連回保護系統」。這是本稿設定的教學問題，並非對某座電廠接線的描述。

## 2. 故障電流要看完整回路

以下只假設：電源中性點直接接地，設備外殼以連續金屬導體連至電源側連結點，且相線碰觸外殼。依 OSHA 對已接地系統的連接關係，可整理出下圖。[S02，(g)(4)(i)、(g)(8)(i)](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.304)

```mermaid
flowchart LR
    A[電源繞組相端] --> B[相線]
    B --> C[外殼故障點]
    C --> D[設備接地導體]
    D --> E[電源側連結點／中性點]
    E --> A
    E --- F[接地極與大地]
```

圖 1：依 S02 連接關係自行繪製的概念圖。箭頭只表示回路追蹤方向，不代表交流電流固定單向流動。未畫出負載、保護裝置及其他並聯回路；不能套用到所有中性點接地方式，也不能據此判定跳脫時間。

讀圖重點是一路追查到電源，而非看到接地符號就停止。原文另要求接地路徑保持永久、連續與有效。[S02，(g)(5)](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.304)

## 3. 接地後，仍可能存在電位差

接地通路具有阻抗，故障電流流過時仍可能產生電壓。因此，「有接地」不等於「故障時任何位置都是零伏」。本稿以遠方大地為參考，定性說明接地位置的電位升高，不在此提供接地網計算式。[S01，I、II.A](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.269AppC)

## 4. 接觸電壓與步間電壓

接觸電壓關注手所接觸物體與腳下位置的電位差；步間電壓關注兩腳所在位置之間的電位差。故障時即使沒有碰到設備，仍可能暴露於地表電位差。[S01，II.B](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.269AppC)

## 5. 等電位連結的目的

連結是把導電部分電氣相連，目的是減小相互間的電位差。等電位區的保護有範圍限制，不能推論區域外或跨越邊界的人也同樣受到保護。[S01，III.A、III.C.1](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.269AppC)

## 6. 為什麼不能只看一個接地電阻值？

OSHA 的危害分析同時考慮導電物體上的電壓與持續時間；人體風險亦與流經人體的電流有關。因此，本稿的綜合判斷是：單一接地電阻讀值不足以證明整體人身安全。[S01，I、III.B](https://www.osha.gov/laws-regs/regulations/standardnumber/1910/1910.269AppC)

下一版應補齊的問題包括：電阻與阻抗的區別、故障電流如何分流、保護裝置如何決定故障持續時間，以及上述概念在發電機、廠用設備與開關場的不同適用條件。這些內容需增加已核對來源後再展開。
