# 安裝與施工示範｜來源與圖像紀錄

版本 0.1｜查核日期 2026-11-01｜對應 [施工示範正文](INSTALLATION_DEMONSTRATIONS.md)。

## I01 NASA UFGS 26 05 26.00 40

- 題名：Grounding and Bonding for Electrical Systems。
- 文件日期：August 2019；首頁列 References are in agreement with UMRL dated October 2023。後者不是將整份文件改稱 2023 年版的依據。
- 性質：NASA 準備的 Unified Facilities Guide Specifications 範本，含編寫者註記與專案選項。
- [官方 PDF](https://www.wbdg.org/FFC/NASA/UFGS/UFGS%2026%2005%2026.00%2040.pdf)｜[本地副本](research/installation/NASA_UFGS_260526_2019.pdf)。
- 已核對：首頁；§2.1.3，p.9；§3.1.1–3.1.6，pp.11–13；§3.1.7，pp.13–14；§3.2–3.3，pp.14–15。此 PDF 印刷頁碼與檔案頁序一致。
- 本案用途：施工章節框架、連接器適配與產品程序的來源定位。
- 適用界線：不是火力電廠專用標準，也未成為本案合約規範。不把方括號內的埋設尺寸、導體尺寸、阻值或等待時間當成已選定參數。不將地下接頭塗裝等特定要求泛化套用其他產品與工程。
- 正式施工前需核對：所在地法規、業主規範、核定施工圖、材料送審與產品程序。

## I02 Harger Installers and Inspectors Guide

- 題名：Installers and Inspectors Guide for making Exothermic Connections。
- 發布者：Harger Lightning & Grounding；尾頁代碼 IG - 11.18（以 2018 年識別，不採搜尋頁收錄日期）。
- [原廠 PDF](https://www.harger.com/sites/default/files/resources/Inspectors%20Guide%202017_11-26-18_0.pdf)｜[本地副本](research/installation/Harger_Inspectors_Guide_2018.pdf)。
- 已閱讀公開 PDF 正文，並檢視 PDF 第 3、6、7 頁圖像。此為跨頁排版，PDF 頁序與印刷頁碼不同。
- 準備／工序：印刷 pp.3–8，PDF 第 3–5 頁。
- 成品照片及說明：印刷 pp.9–13，PDF 第 6–8 頁。
- 本案用途：B-01 施工示範卡。原廠程序的產品差異保留，不提供跨品牌混用步驟。
- 未採用：行銷性永久性能保證、作為通用要求的敲擊測試，以及未交代分母的表面孔洞百分比。實際測試須由專案核定，不能由圖片自行推導。

## 本輪照片登錄

| 編號 | 檔案 | 原始定位 | 本報告使用方式 |
| --- | --- | --- | --- |
| P-B01-G | [良好接頭](figures/installation/harger_good_joint.jpeg) | I02 印刷 p.9，PDF 6 左下第一張，PDF image xref 44 | 原廠標示的良好外觀範例 |
| P-B01-U | [填充不足接頭](figures/installation/harger_underfilled_joint.jpeg) | I02 印刷 p.12，PDF 7 右欄中圖，PDF image xref 55 | 原廠已說明的填充不足範例 |

兩張照片直接抽取原始 PDF 圖像物件，未生成、重繪、調色或變造。解析度保留來源尺寸，因此不宜放大作細微缺陷量測。照片背景未確認為電廠，不稱為火力電廠實績。

圖像著作權屬原權利人；本工作稿保留出處作有限技術討論。正式對外出版前，需確認圖像授權或改用可授權素材；不宣稱公開下載代表已取得再利用授權。

## 自行整理與來源要求的區分

- 施工順序、接頭編號、照片清單及隱蔽前見證點：本案品質規劃建議。
- 模具、材料、導體適配與產品工序：按來源定位整理，仍須配合選定產品最新文件。
- 圖片中的缺失名稱：沿用原廠說明；可能原因只列為待查，不據照片斷定。
- 本版沒有正式的合格證明，也沒有全廠測試結果。

## 後續研究清單

1. 電廠／變電站地下導體與接地極的施工詳圖、隱蔽工程照片。
2. 不可逆壓接與螺栓連接的產品原文及圖像，包含工具匹配與緊固資料。
3. 馬達、盤體、接地排與活動接合部的設備端示範。
4. 逐張照片的場景、來源、權利及技術判讀紀錄。

下載日期、網址與 SHA-256 見 [施工資料下載紀錄](research/installation/manifest.json)。
